{
  "_id": "page--liquid-cooling-cleanliness-testing",
  "_type": "page",
  "title": "液冷システムの清浄度検査ソリューション",
  "slug": { "_type": "slug", "current": "liquid-cooling-cleanliness-testing" },
  "publishState": "published",
  "seoTitle": "液冷システムの清浄度検査｜pH・導電率・濁度・粒子数",
  "seoDescription": "コールドプレート式液冷システムの清浄度を、pH・導電率・濁度・液中粒子数で評価。部品洗浄から配管フラッシング、運用監視まで、測定箇所、基準の使い分け、計器選定とサンプリング時の注意点を解説します。",
  "blocks": [
    {
      "_key": "hero-liquid-cooling", "_type": "hero", "anchorId": "overview", "color": "blue", "title": "液冷システムの清浄度検査", "summary": "コールドプレート流路内の見えない粒子、溶存イオン、pHの変動は、圧力損失の増大、腐食による貫通損傷、計算ノードの動作周波数低下につながります。部品の出荷時洗浄、システムのフラッシング、稼働後の運用保守という各工程で、pH・導電率・濁度・液中粒子数をそれぞれ適切な位置で使い分けます。", "image": { "_type": "image", "asset": { "url": "/media/liquid-cooling-monitoring.svg" }, "alt": "液冷二次側ループにおける水質測定と粒子計数の配置例" }, "ctaLabel": "測定項目を見る", "ctaHref": "#parameters"
    },
    {
      "_key": "summary", "_type": "richText", "anchorId": "summary", "color": "neutral", "title": "結論から", "content": [
        { "_key": "summary-1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "コールドプレート式液冷システムの清浄度検査で重要なのは、4つの測定項目です。粒子計数で粒径区分と清浄度等級を判定し、pHと導電率でイオン・腐食リスクを評価し、濁度で懸濁物の総量を把握します。4項目は工程ごとに判定し、互いに代替することはできません。" }] },
        { "_key": "summary-point-1", "_type": "block", "style": "normal", "listItem": "number", "level": 1, "markDefs": [], "children": [{ "_type": "span", "text": "4つのパラメータは、それぞれ異なる役割を担います。pHと導電率は溶存イオンと酸・アルカリのバランスを、濁度は懸濁物の総量を、粒子計数は粒径別の区分を捉えます。いずれの項目も、ほかの項目で代替することはできません。" }] },
        { "_key": "summary-point-2", "_type": "block", "style": "normal", "listItem": "number", "level": 1, "markDefs": [], "children": [{ "_type": "span", "text": "判定基準は工程ごとに分ける必要があります。部品出荷時、システムのフラッシング時、冷却液の受入時、稼働中の冷却液では、それぞれ異なる判定基準を用います。これらを混同することが、清浄度報告書が差し戻される最も多い原因です。" }] },
        { "_key": "summary-point-3", "_type": "block", "style": "normal", "listItem": "number", "level": 1, "markDefs": [], "children": [{ "_type": "span", "text": "オンライン監視の価値は、単一時点の測定値ではなく、変化の傾向を捉えることにあります。供給側と戻り側を対にして測定点を配置してこそ、「システム内の汚染が進んでいるのか、それともフィルタが機能しているのか」を判断できます。" }] },
        { "_key": "summary-audience", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "対象：コールドプレート式液冷データセンターの設計・システム統合・検収・運用保守チーム、CDU・コールドプレート・マニホールド・コルゲートホース・クイックコネクタの製造企業、清浄度報告書と受入判定を担当する品質技術者。" }] }
      ]
    },
    {
      "_key": "contamination", "_type": "richText", "anchorId": "mechanism", "color": "neutral", "title": "汚染が引き起こす3つの経路", "content": [
        { "_key": "contamination-lead", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "液冷システムの汚染は「汚れたら洗う」で済む問題ではありません。粒子による流路閉塞、イオンによる腐食、懸濁物と微生物による堆積という、互いに独立した3つの故障経路があります。ひとつの「水質」指標にまとめると、濁度は正常なのにコールドプレートが閉塞する、といった判断ミスを招きます。" }] },
        { "_key": "particles-h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "粒子：粒径と流路寸法の関係" }] },
        { "_key": "particles-p1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "コールドプレートの流路寸法に対して大きい粒子は、閉塞や圧力損失増大の原因になります。ASHRAE TC 9.9の白書はろ過を接液部品の流路と合わせて検討し、OCPの水基・プロピレングリコール系の各ガイドラインは対象媒体に応じた設計と管理を扱います。フィルタの仕様、粒径別個数、部品洗浄後の判定値は別々に定め、すべての系統へ同一の開口寸法や粒子数上限を当てはめません。" }] },
        { "_key": "particles-p2", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "フィルタの公称ろ過精度は系内の最大粒径や清浄度を保証しません。実際の通過量は捕集効率、バイパス、エレメントの損傷にも左右されます。JIS B 9933:2023は油圧作動油の固体微粒子による汚染度コードを扱う規格で、ISO 4406に対応しています。冷却液でこの表示方法を採用する場合は、媒体への適用性、計器の校正、粒径帯を合意します。フィルタ精度から清浄度の合格を逆算することはできません。" }] },
        { "_key": "ions-h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "イオン：導電率とpHを組み合わせて見る" }] },
        { "_key": "ions-p1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "導電率は溶存イオンの状態を、pHは酸・アルカリのバランスを捉える指標です。試験方法はJIS K 0102-1:2021と2023年追補の適用範囲を確認し、グリコールや添加剤を含む場合は媒体に合う手順を選びます。受入時に冷却液の種類、濃度、温度、接液材、メーカー指定範囲を記録し、稼働中は絶対値と初期値からの変化を合わせて評価します。" }] },
        { "_key": "ions-p2", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "ASHRAE TC 9.9は施設側（FWS）とサーバー側（TCS）の水質を区別し、OCPは水基とプロピレングリコール系の冷却液を分けて扱います。防食剤の添加で導電率も変わるため、低い値だけを良好と判断しません。洗浄水と充填後の冷却液は別の管理対象です。pHが接液材や処方に適した範囲を外れると、金属腐食、皮膜の不安定化、スケール、シール材の老化などのリスクがあります。銅・鉄などの溶出分析も必要に応じて組み合わせます。" }] },
        { "_key": "turbidity-h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "懸濁物と微生物：濁度は粒径を示さない" }] },
        { "_key": "turbidity-p1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "濁度は懸濁物による光学的な濁りを捉える指標で、粒径別の粒子数とは異なります。微生物や腐食生成物の増加は、堆積、流路の狭窄、圧力損失の上昇につながることがあります。清掃費用と停止リスクを抑えるには、初期状態からの変化を記録し、濁度だけでなく粒子計数や必要な微生物試験も用いて原因を切り分けます。" }] },
        { "_key": "turbidity-p2", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "濁度の測定ではJIS K 0102-1の対象水と測定条件を確認します。OCPの水基冷却液ガイドラインの条件を、グリコール配合液や施設側の水へそのまま転用しません。受入、洗浄完了、稼働中の管理値は、冷却液処方、接液材、採用文書、機器メーカー仕様と整合させます。光学方式、校正、温度、気泡なども併記し、異なる測定方式のNTU値を無条件に同一視しないでください。" }] }
      ]
    },
    {
      "_key": "particle-scales",
      "_type": "dataTable",
      "anchorId": "particle-scales",
      "color": "neutral",
      "title": "粒径・ろ過精度・粒子数基準の関係",
      "columns": [
        "粒径",
        "対象",
        "位置づけ"
      ],
      "rows": [
        {
          "_key": "scale-4",
          "cells": [
            ">4 µm(c)",
            "ISO 4406の第1粒径帯",
            "清浄度コード用の粒子濃度"
          ]
        },
        {
          "_key": "scale-6",
          "cells": [
            ">6 µm(c)",
            "ISO 4406の第2粒径帯",
            "清浄度コード用の粒子濃度"
          ]
        },
        {
          "_key": "scale-14",
          "cells": [
            ">14 µm(c)",
            "ISO 4406の第3粒径帯",
            "3粒径帯でコードを構成"
          ]
        },
        {
          "_key": "scale-50",
          "cells": [
            "50 µm",
            "粒径・ろ過精度の比較例",
            "設計上の比較用。日本・米国の一律上限値を示すものではない"
          ]
        },
        {
          "_key": "scale-100",
          "cells": [
            ">100 µm",
            "大粒子を評価する場合の区分例",
            "対象部品の流路寸法に応じ、個数・単位・判定値を合意"
          ]
        },
        {
          "_key": "scale-300",
          "cells": [
            "300 µm",
            "粒径の大きさの比較例",
            "施設側やサーバー側の推奨フィルタ寸法ではない"
          ]
        }
      ]
    },
    {
      "_key": "particle-scale-caption", "_type": "richText", "anchorId": "particle-scale-caption", "color": "neutral", "title": "粒径図の見方", "content": [
        { "_key": "particle-scale-caption-text", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "横方向の長さは対数目盛による桁の違いを示す概略図で、線形比例ではありません。µm(c)はISO 4406の校正体系に基づく相当粒径を表します。" }] }
      ]
    },
    {
      "_key": "parameter-intro", "_type": "richText", "anchorId": "parameter-intro", "color": "neutral", "title": "4つの測定項目を分けて考える", "content": [
        { "_key": "parameter-intro-text", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "現場での論点は計器の精度より、測定項目を取り違えて別の問いに答えてしまうことです。まず4項目で何が分かり、何が分からないかを明確にしてから計器を選びます。" }] }
      ]
    },
    {
      "_key": "parameter-overview", "_type": "richText", "anchorId": "parameter-overview", "color": "neutral", "title": "4項目の役割", "content": [
        { "_key": "overview-ph", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "pH：酸・アルカリのバランスと防食剤の管理範囲を捉えます。機器・冷却液メーカーの指定条件を確認し、稼働中は絶対値だけでなく受入時からの変動を見ます。" }] },
        { "_key": "overview-ec", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "導電率：溶存イオンと添加剤の影響を捉えます。計器の0～2000 µS/cmなどのレンジは合否値ではありません。冷却液の処方・温度に応じた管理範囲と初期値を定め、変化を追います。" }] },
        { "_key": "overview-turb", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "濁度：懸濁物による光学的な濁りを捉えます。媒体と測定方法に合う管理値で推移を監視しますが、粒径別の清浄度等級や微生物の種類は判定できません。" }] },
        { "_key": "overview-count", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "粒子計数：粒径別の個数と、採用した方法に基づく清浄度コードを捉えます。部品出荷時、フィルタ評価、故障原因の追跡に用います。JIS B 9933のコード表示を参照する場合も、冷却液への適用と目標等級は別途確認します。" }] }
      ]
    },
    {
      "_key": "parameter-matrix",
      "_type": "dataTable",
      "anchorId": "parameters",
      "color": "blue",
      "title": "4項目の役割・基準・測定箇所",
      "columns": [
        "項目",
        "分かること",
        "分からないこと",
        "測定方法と管理条件",
        "推奨測定箇所",
        "計器"
      ],
      "rows": [
        {
          "_key": "param-ph",
          "cells": [
            "pH",
            "酸・アルカリの状態、防食剤の管理範囲",
            "粒子・総イオン量・微生物",
            "JIS K 0102-1の適用性を確認。冷却液・接液材に合うメーカー範囲と初期値からの変動を管理",
            "CDU二次側の供給・戻り",
            "BS-PHS276"
          ]
        },
        {
          "_key": "param-ec",
          "cells": [
            "導電率",
            "溶存イオンの総量、腐食・溶出の変化傾向",
            "懸濁粒子・粒径分布・pH",
            "JIS K 0102-1の適用性を確認。媒体、添加剤、温度換算条件、採用指針とメーカー条件で管理値を設定",
            "CDU二次側の供給・戻り、補給液タンク",
            "BS-EC350"
          ]
        },
        {
          "_key": "param-turb",
          "cells": [
            "濁度",
            "懸濁物による光学的な濁り",
            "粒径帯・イオン濃度・粒子の組成",
            "JIS K 0102-1の測定方式・校正条件を確認。水基／グリコール系と工程を区別して管理",
            "CDU戻り側を優先、供給側を対照に",
            "BS-TURB113"
          ]
        },
        {
          "_key": "param-count",
          "cells": [
            "液中粒子数",
            "粒径別個数、清浄度コード",
            "イオン・pH・微生物・粒子組成",
            "粒径別個数を合意した抽出・採水方法で評価。JIS B 9933のコード参照は媒体適用性と校正を確認",
            "バイパス採水、携帯型による抜取検査、洗浄ライン",
            "BT8500／BT8200／BTP8300"
          ]
        }
      ]
    },
    {
      "_key": "parameters-note", "_type": "richText", "anchorId": "parameter-notes", "color": "neutral", "title": "数値を使う前に確認すること", "content": [
        { "_key": "param-note-1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "測定方法は適用する日本規格を優先し、データセンター液冷の設計・運用はASHRAEやOCPの対象別ガイドラインで補います。施設側とサーバー側、水基とグリコール系、洗浄水と稼働液を区別します。方法規格は一律の合格値を定めるものではなく、機器・冷却液メーカーの条件と案件の技術仕様を照合します。" }] },
        { "_key": "param-note-2", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "同じ1 NTUでも、多数の微小粒子と少数の100 µm粒子では流路への影響が異なります。濁度は傾向監視・警報、粒子計数は粒径別評価に用います。微細流路や高出力密度のサーバークラスタでは、フィルタ効果や閉塞リスクの評価を目的に粒子計の追加を検討することを推奨します。これは測定構成の提案であり、すべての設備に対する規格上の設置義務を意味しません。" }] }
      ]
    },
    {
      "_key": "stages", "_type": "richText", "anchorId": "stages", "color": "blue", "title": "清浄度管理の5工程", "content": [
        { "_key": "stage-intro", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "最終検査1回では清浄度を確保できません。製造、受入、洗浄、稼働、異常解析の5工程で、対象・判定基準・測定方法をつなげて記録します。日本の適用可能な試験方法と、対象回路・媒体に合う米国発の技術指針を使い分けます。" }] },
        { "_key": "stage1-h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "1．工場での部品洗浄" }] },
        { "_key": "stage1-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "対象はコールドプレート、マニホールド、CDU、ホース、クイックコネクタです。部品メーカーの洗浄仕様に従って抽出方法、試料量、粒径帯、個数の単位、ブランクを定めます。循環ラインのバイパスで粒子数の減衰とpH・導電率を追い、洗浄液へのイオン負荷が飽和していないか確認します。計器例：BT8500、BTP8300、BS-PHS276、BS-EC350。洗浄時間だけで合否を決めず、測定方法、採水方法、判定基準の3層を明記します。等級だけを記しても結果を再現できません。" }] },
        { "_key": "stage2-h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "2．搬入部品の受入・施工前確認" }] },
        { "_key": "stage2-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "プレハブ配管、マニホールド、CDUなどは、供給者の出荷検査記録と現地の受入条件を照合します。OCPのTCSマニホールド投運前準備ガイドラインを参考に、対象部品に必要な準備と確認項目を計画します。BTP8300などで抜取検査を行う場合も、抽出・採水方法と判定値を事前に合意します。輸送、梱包破損、現地切断で粒子が再混入するため、施工前の記録は工場出荷時の記録と分けて保管します。" }] },
        { "_key": "stage3-h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "3．システムのフラッシング後の検収" }] },
        { "_key": "stage3-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "OCPの対象媒体別ガイドラインと設備メーカーの手順に基づき、洗浄液、接液材の適合性、流量、採水箇所、残留洗浄剤の確認方法を定めます。一定間隔で粒子数、pH、導電率、濁度を測り、工程の安定と合意した完了条件への到達を確認します。作業時間だけを合格根拠にしません。水系試料の試験方法にはJIS K 0102-1の適用性を確認します。粒子数が下げ止まり濁度だけが高い場合は、気泡と光学窓の汚れも調べます。" }] },
        { "_key": "stage4-h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "4．充填・稼働中の監視" }] },
        { "_key": "stage4-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "充填前に冷却液の製品名、ロット、希釈濃度、分析証明書、メーカー指定範囲を確認し、充填後の初期値を記録します。水基にはOCPの水基液体指針、プロピレングリコール系には対応するPG指針を参照し、EG系へは無条件に転用しません。CDUの供給・戻り側でpH・導電率・濁度を対で測り、必要に応じバイパスで粒子計数を行う構成を推奨します。注意・異常の二段階警報はメーカー範囲内で設定し、対応時間も考慮します。計器例：BS-PHS276、BS-EC350、BS-TURB113、BT8500。" }] },
        { "_key": "stage5-h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "5．異常の診断と原因追跡" }] },
        { "_key": "stage5-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "粒子数の急増時は、フィルタ前後の差圧、ポンプシール、熱交換器の摩耗、補給液からの持ち込みを確認します。新設・保守直後は施工残留物も疑います。pHの変動が合意した注意値を超えた場合は、校正状態を確認して採水・再測定し、薬剤濃度や微生物の影響を調べます。導電率だけが上がる場合は材料からの溶出や補給液を確認し、配管を洗浄する前に原因を切り分けます。濁度だけが上がる場合は気泡、窓の汚れ、採水管内の沈積も除外します。" }] },
        { "_key": "stage-order", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "判定の順序は、粒子による閉塞リスク、pHと溶出銅・鉄による腐食リスク、導電率によるイオン負荷、濁度によるクロスチェックが一案です。濁度の総量だけを先に見て、大粒子や腐食の初期兆候を見落とさないことが重要です。" }] }
      ]
    },
    {
      "_key": "standards-intro", "_type": "richText", "anchorId": "standards", "color": "blue", "title": "日本規格と米国の技術指針を使い分ける", "content": [
        { "_key": "std-intro-1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "日本の適用可能な規格を測定方法の基礎とし、対応する日本規格を確認できないデータセンター液冷の設計・運用には、米国発のASHRAE・OCPの技術指針を補完的に参照します。下表は目的別の参考文書であり、相互に同等の規格ではありません。対象回路、冷却液、接液材、工程を確認し、測定方法、機器仕様、受入条件を結び付けて使用します。" }] }
      ]
    },
    {
      "_key": "standards-table",
      "_type": "dataTable",
      "anchorId": "standards-table",
      "color": "neutral",
      "title": "清浄度管理に用いる日本規格・米国発の技術指針",
      "columns": [
        "区分",
        "規格・文書",
        "対象",
        "活用する内容",
        "適用上の注意"
      ],
      "rows": [
        {
          "_key": "std-jis-water",
          "cells": [
            "日本・試験方法",
            "JIS K 0102-1:2021／2023年追補",
            "工業用水・工場排水の一般理化学試験",
            "pH・導電率・濁度の測定方法を確認",
            "冷却液の一律合格値ではない。グリコール・添加剤の影響を確認"
          ]
        },
        {
          "_key": "std-jis-code",
          "cells": [
            "日本・コード表示",
            "JIS B 9933:2023",
            "油圧作動油中の固体微粒子",
            "粒子汚染度のコード表示方法を参照",
            "冷却液での適用性・校正・目標等級を合意。液冷の必須等級ではない"
          ]
        },
        {
          "_key": "std-ashrae",
          "cells": [
            "米国・技術白書",
            "ASHRAE TC 9.9：Water-Cooled Servers（2019）",
            "施設側とサーバー側の冷却回路",
            "水質・ろ過・接液材・配管を回路別に検討",
            "FWS／TCSの条件を混用しない。国家強制規格ではない"
          ]
        },
        {
          "_key": "std-ocp-water",
          "cells": [
            "米国発・業界指針",
            "OCP：Water-Based Transfer Fluids",
            "単相冷板式ラックの水基冷却液・TCS",
            "洗浄・充填・水質管理・監視・保守",
            "PG／EG系や施設側へ無条件に転用しない"
          ]
        },
        {
          "_key": "std-ocp-pg",
          "cells": [
            "米国発・業界指針",
            "OCP：Propylene Glycol-Based Heat Transfer Fluids",
            "単相冷板式ラックのプロピレングリコール系液体",
            "媒体・接液材・運用条件を照合",
            "EG系は対象文書とメーカー条件を別途確認"
          ]
        },
        {
          "_key": "std-ocp-manifold",
          "cells": [
            "米国発・投運前準備指針",
            "OCP：Pre-Commission Preparation of TCS Row Manifolds",
            "データセンターのTCS列マニホールド",
            "投運前の準備・洗浄・確認を計画",
            "対象構成と合意した受入条件に合わせて使用"
          ]
        }
      ]
    },
    {
      "_key": "standards-use", "_type": "richText", "anchorId": "standards-use", "color": "neutral", "title": "規格と契約条件を報告書へ落とし込む", "content": [
        { "_key": "std-use-1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "JISは対象となる試験方法やコード表示の範囲で参照します。ASHRAEの白書とOCPのガイドラインは技術指針であり、米国の国家強制規格ではありません。採用文書の版・節、媒体、温度、対象工程とメーカー条件を記録します。" }] },
        { "_key": "std-use-2", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "判定根拠が重なる場合" }] },
        { "_key": "std-use-3", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "適用法令を満たすことを前提に、メーカーの安全・材料適合条件を確認し、契約・技術協定を優先して案件の判定根拠を定めます。文書が食い違う場合は、対象や処方を確認して関係者と解決します。pHや導電率は単純に低い方が安全とは限らず、複数文書から都合のよい数値や厳しい値だけを寄せ集めません。判定欄には採用した条件を記し、別資料の値は比較欄へ分けます。" }] },
        { "_key": "std-use-4", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "施設側の冷却水とサーバー側の冷却液、洗浄後の水と添加剤入りの稼働液、部品の抽出液とシステム循環液を区別します。水質値と粒径別個数は別の測定量です。洗浄後の水質が良好でも、単一部品の内部清浄度やすべての運転条件への適合を保証しません。" }] }
      ]
    },
    {
      "_key": "report-layers",
      "_type": "dataTable",
      "anchorId": "report",
      "color": "neutral",
      "title": "検査報告書で分ける3つの情報",
      "columns": [
        "区分",
        "確認する問い",
        "記載する内容"
      ],
      "rows": [
        {
          "_key": "report-method",
          "cells": [
            "測定方法",
            "どのように洗浄・採水・計数したか。ブランクはどう扱ったか。",
            "抽出／洗浄方法、洗浄液、フィルタ孔径、試料量、ブランク値、丸め方"
          ]
        },
        {
          "_key": "report-limit",
          "cells": [
            "判定基準",
            "合否の閾値と根拠は何か。",
            "採用文書の版・節、メーカー仕様、顧客との技術協定番号、対象媒体・工程・限界値を明示"
          ]
        },
        {
          "_key": "report-verdict",
          "cells": [
            "判定結果",
            "どの状態・ロットに対する判定か。",
            "部品出荷時、システム洗浄後、稼働中を分け、それぞれの結果を記載"
          ]
        }
      ]
    },
    {
      "_key": "measurement-points", "_type": "dataTable", "anchorId": "measurement-points", "color": "blue", "title": "二次側の5つの測定箇所と採水方法", "columns": ["箇所", "測定項目", "位置・採水方法", "注意点"], "rows": [
        { "_key": "point-supply", "cells": ["供給主管", "pH、導電率、濁度", "CDU出口の下流にある流れの十分な直管部。挿入深さは管径・計器仕様による", "ポンプ吐出の脈動域と最初のエルボを避け、pH・導電率は温度補正"] },
        { "_key": "point-return", "cells": ["戻り主管", "pH、導電率、濁度", "CDU入口の上流。供給側の測定点と対にする", "供給・戻り差で負荷側の汚染とフィルタ効果を見分ける。1点だけでは状態把握に限られる"] },
        { "_key": "point-bypass", "cells": ["バイパス採水", "オンライン式液中パーティクルカウンタ", "供給主管から分岐し、脱気器・背圧弁を経て戻り主管へ返す", "主管を切断せず、急な管径変化を避け、流量を安定させて気泡の誤計数を抑える"] },
        { "_key": "point-cleaner", "cells": ["洗浄循環ライン", "粒子数、pH、導電率", "洗浄槽の循環ラインからバイパス採水し、工程と並行して測定", "接液部材と洗浄剤の適合性を確認し、粒子数の減衰曲線から終点を判断"] },
        { "_key": "point-makeup", "cells": ["補給液・リザーバ", "導電率、pH", "補給液の入口下流、液面下の滞留しない箇所", "補給前後の値を記録し、導電率の段差の原因を切り分ける"] }
      ]
    },
    {
      "_key": "integration", "_type": "richText", "anchorId": "integration", "color": "neutral", "title": "配置と監視系の設計上の注意", "content": [
        { "_key": "integration-1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "センサを誤った場所に設置すれば、高い精度にも意味がありません。二次側の測定点は、採水の代表性、運転中の保守性、主管の循環を乱さないことの3原則で配置します。4種類の計器は、採用する製品構成のRS485 Modbus RTUまたは4–20 mA出力を確認して、CDUのPLCやデータセンターのBMSへ統合します。" }] },
        { "_key": "integration-2", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "時刻の同期：水質計と粒子計のデータを同一の時計にそろえます。そうしなければ粒子数の急増とpH変動を同一イベントとして関連付けられません。警報の二段階設定：受入時の基準値に近い注意警報と、稼働時の上限に対応する異常警報の間に対応時間を設けます。一段階だけでは、警報を無視するか運転を止めるかの二者択一になりかねません。" }] },
        { "_key": "integration-3", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "傾向の保存：フィルタ寿命の評価と異常後の検証に備え、少なくとも1運用保守サイクル分の生データ曲線を残します。日次集計だけでは短時間のイベントを再現できません。バイパスの保守性：粒子採水用の分岐は運転中に取り外して洗浄・校正できるようにします。そうでなければ保守のたびに回路全体の停止が必要です。" }] },
        { "_key": "integration-4", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "設置位置の2つの必須条件：採水点は流れのある直管の乱流域に置き、エルボ・弁・三方継手の下流にある滞留域や低所の排液口から直接採らないでください。沈積粒子を巻き上げると値が過大になります。粒子採水配管では内径の急変と水平部への空気の滞留を避け、必要に応じて脱気装置と背圧を設けます。" }] }
      ]
    },
    {
      "_key": "instrument-selection", "_type": "richText", "anchorId": "instruments", "color": "blue", "title": "計器選定：測定範囲、設置、採水の順で確認", "content": [
        { "_key": "instrument-intro", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "冷却液の種類と判定値に合う測定範囲を先に決め、配管条件・採水条件、通信・保守方法の順に確認します。下記は用途の整理であり、計器の仕様保証ではありません。レンジ、接液材、圧力、温度、出力、校正条件は現行の個別製品ページと発注時の仕様書で照合してください。" }] },
        { "_key": "instrument-ph", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "BS-PHS276：液冷用pHセンサ" }] },
        { "_key": "instrument-ph-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "脱イオン水、エチレングリコール・プロピレングリコール水溶液など、低イオン濃度の冷却液を想定したpH監視に用います。低インピーダンスの感応ガラス膜で低導電率媒体の測定を安定させ、PT1000による自動温度補償で温度変動の影響を抑えます。内部の信号絶縁はデータセンターの電磁環境を想定しています。測定範囲0～14 pH、精度±0.02、T90≤20秒、0～80 °C、0～0.6 MPa、3/4 NPT、9～36 VDC。接液材・取付条件、通信・電流出力の構成は個別仕様を確認してください。" }] },
        { "_key": "instrument-ec", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "BS-EC350：液冷用導電率センサ" }] },
        { "_key": "instrument-ec-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "分極を抑える構造と信号絶縁によって外部干渉を低減し、プロピレングリコール、エチレングリコール、脱イオン水などを対象とします。導電率は判定値だけでなく、低濃度域での変化を分解できるレンジが重要です。脱イオン水の管理では低レンジを、PG・EG系では実際の配合と温度を踏まえて選びます。レンジごとにセル定数、電源電圧、温度範囲が異なるため、各構成を個別製品ページと発注仕様で確認し、すべてのレンジに同一の条件を当てはめないでください。" }] },
        { "_key": "instrument-turb", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "BS-TURB113：液冷用濁度センサ" }] },
        { "_key": "instrument-turb-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "光学対向式で、送光側の光が冷却液を通過した後の受光強度を測ります。懸濁物による散乱と吸収で光が減衰する程度を濁度へ換算します。対向構造とサファイア製測定窓は配管内の反射光の影響を抑えます。受入時の低濁度監視と洗浄時の高濁度監視ではレンジ選定が異なります。採用試験方法との測定方式・校正の整合を確認し、規格への適合を計器名だけから判断しません。洗浄ブラシ（オプション）と定期点検で窓の汚れに対処します。" }] },
        { "_key": "instrument-particles", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "BT8200・BT8500・BTP8300：液中粒子計数" }] },
        { "_key": "instrument-particles-p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "遮光式では、粒子がレーザー光を遮る際のパルスから粒径と個数を求めます。BT8200とBT8500はオンライン式液中パーティクルカウンタ、BTP8300は携帯型液中パーティクルカウンタです。連続監視と抜取検査を設置・通信・校正構成に応じて使い分けます。JIS B 9933やISO 4406の表示方法を冷却液で採用する場合は、4、6、14 µm(c)の粒径帯を含むチャネルと校正条件を確認します。部品の粒径別個数は合意した対象粒径で評価します。" }] },
        { "_key": "instrument-criteria", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "導電率は冷却液の処方と実測値でレンジを決めます。脱イオン水の低濃度域では0～20 µS/cmなどの低レンジ、その他は0～200 µS/cm、0～1000 µS/cmなどから必要範囲を選びます。PG25／EG25という濃度表示だけで導電率は決まらず、添加剤も確認します。濁度の0～10 NTU／0～100 NTUは計器のレンジであり、受入・運転の合格値ではありません。粒子は採用する粒径帯、単位、校正条件に合う構成を選び、例えば50／100 µmのチャネルが必要な案件では対応可否を確認します。これは粒径設定例であり一律の要求値ではありません。最新の製品資料と発注仕様で照合してください。" }] }
      ]
    },
    {
      "_key": "particle-counter-specs", "_type": "dataTable", "anchorId": "particle-counter-specs", "color": "neutral", "title": "液中パーティクルカウンタ｜掲載仕様", "columns": ["項目", "原掲載内容"], "rows": [
        { "_key": "particle-spec-principle", "cells": ["測定原理", "遮光法（Light Extinction）。粒子がレーザー光を遮ったときのパルス振幅で粒径、パルス数で個数を求めます。"] },
        { "_key": "particle-spec-range", "cells": ["粒径レンジ", "1～200／2～400／2～750 µm"] },
        { "_key": "particle-spec-channels", "cells": ["検出チャネル", "標準8チャネル、選択装備で16／24／32チャネル"] },
        { "_key": "particle-spec-display", "cells": ["表示", "BT8500：7インチカラータッチパネル"] },
        { "_key": "particle-spec-output", "cells": ["出力", "RS485 Modbus RTU、4–20 mA"] },
        { "_key": "particle-spec-sampling", "cells": ["採水", "BT8200／BT8500：オンライン連続監視、脱気装置の選択装備に対応。BTP8300：携帯型による抜取検査、1回の測定は1分未満。"] },
        { "_key": "particle-spec-standards", "cells": ["清浄度表示", "ISO 4406、NAS 1638の等級表示"] }
      ]
    },
    {
      "_key": "specs-bs-phs276",
      "_type": "dataTable",
      "anchorId": "specs-bs-phs276",
      "color": "neutral",
      "title": "BS-PHS276 現行仕様（型式・構成別）",
      "columns": [
        "仕様項目",
        "値・条件"
      ],
      "rows": [
        {
          "_key": "spec0",
          "cells": [
            "型式",
            "BS-PHS276（A：挿入式／B：流通式）"
          ]
        },
        {
          "_key": "spec1",
          "cells": [
            "対応媒体",
            "純水、脱イオン水、PG25／EG25"
          ]
        },
        {
          "_key": "spec2",
          "cells": [
            "pH測定範囲",
            "0～14 pH"
          ]
        },
        {
          "_key": "spec3",
          "cells": [
            "温度範囲",
            "0～80 °C"
          ]
        },
        {
          "_key": "spec4",
          "cells": [
            "耐圧",
            "0～0.6 MPa"
          ]
        },
        {
          "_key": "spec5",
          "cells": [
            "スロープ",
            "95%～105%（25 °C）"
          ]
        },
        {
          "_key": "spec6",
          "cells": [
            "精度",
            "±0.02"
          ]
        },
        {
          "_key": "spec7",
          "cells": [
            "T90応答時間",
            "≤20 s"
          ]
        },
        {
          "_key": "spec8",
          "cells": [
            "感応膜",
            "特殊ガラス"
          ]
        },
        {
          "_key": "spec9",
          "cells": [
            "本体材質",
            "316Lステンレス鋼"
          ]
        },
        {
          "_key": "spec10",
          "cells": [
            "温度補償",
            "PT1000"
          ]
        },
        {
          "_key": "spec11",
          "cells": [
            "プロセス接続",
            "3/4 NPT"
          ]
        },
        {
          "_key": "spec12",
          "cells": [
            "電源",
            "9～36 VDC"
          ]
        },
        {
          "_key": "spec13",
          "cells": [
            "出力",
            "RS485／4–20 mA"
          ]
        },
        {
          "_key": "spec14",
          "cells": [
            "通信プロトコル",
            "Modbus RTU"
          ]
        },
        {
          "_key": "spec15",
          "cells": [
            "寸法",
            "Φ28 × 148 mm（ステンレス製本体）、全長198 mm"
          ]
        },
        {
          "_key": "spec16",
          "cells": [
            "ケーブル",
            "5 m・4芯（標準）"
          ]
        }
      ]
    },
    {
      "_key": "specs-bs-ec350",
      "_type": "dataTable",
      "anchorId": "specs-bs-ec350",
      "color": "neutral",
      "title": "BS-EC350 仕様（型式・構成別）",
      "columns": [
        "仕様項目",
        "値・条件"
      ],
      "rows": [
        {
          "_key": "spec0",
          "cells": [
            "BS-EC350A 測定範囲",
            "0～20 μS/cm"
          ]
        },
        {
          "_key": "spec1",
          "cells": [
            "BS-EC350A 温度範囲／セル定数／電源／寸法",
            "0～100 °C／K=0.01／18～27 VDC／Φ16 × 138 mm"
          ]
        },
        {
          "_key": "spec2",
          "cells": [
            "BS-EC350B 測定範囲",
            "0～200 μS/cm"
          ]
        },
        {
          "_key": "spec3",
          "cells": [
            "BS-EC350B 温度範囲／セル定数／電源／寸法",
            "0～100 °C／K=0.01／18～27 VDC／Φ16 × 138 mm"
          ]
        },
        {
          "_key": "spec4",
          "cells": [
            "BS-EC350C 測定範囲",
            "0～1000 μS/cm"
          ]
        },
        {
          "_key": "spec5",
          "cells": [
            "BS-EC350C 温度範囲／セル定数／電源／寸法",
            "0～100 °C／K=0.1／9～27 VDC／Φ13 × 165 mm"
          ]
        },
        {
          "_key": "spec6",
          "cells": [
            "BS-EC350D 測定範囲",
            "0～2000 μS/cm"
          ]
        },
        {
          "_key": "spec7",
          "cells": [
            "BS-EC350D 温度範囲／セル定数／電源／寸法",
            "0～100 °C／K=0.1／9～27 VDC／Φ13 × 165 mm"
          ]
        },
        {
          "_key": "spec8",
          "cells": [
            "BS-EC350E 測定範囲",
            "2～20000 μS/cm"
          ]
        },
        {
          "_key": "spec9",
          "cells": [
            "BS-EC350E 温度範囲／セル定数／電源／寸法",
            "0～60 °C／K=1／12～24 VDC／Φ16 × 160 mm"
          ]
        },
        {
          "_key": "spec10",
          "cells": [
            "精度（全型式共通）",
            "±1.5%FS"
          ]
        },
        {
          "_key": "spec11",
          "cells": [
            "T90応答時間（全型式共通）",
            "≤60 s"
          ]
        },
        {
          "_key": "spec12",
          "cells": [
            "出力",
            "4–20 mA／RS485（選択式）"
          ]
        },
        {
          "_key": "spec13",
          "cells": [
            "通信プロトコル",
            "Modbus RTU"
          ]
        },
        {
          "_key": "spec14",
          "cells": [
            "温度補償",
            "PT1000"
          ]
        },
        {
          "_key": "spec15",
          "cells": [
            "対応媒体",
            "純水、脱イオン水、PG25／EG25"
          ]
        },
        {
          "_key": "spec16",
          "cells": [
            "本体材質",
            "316Lステンレス鋼"
          ]
        },
        {
          "_key": "spec17",
          "cells": [
            "プロセス接続",
            "3/4 NPT"
          ]
        },
        {
          "_key": "spec18",
          "cells": [
            "ケーブル",
            "5 m（標準）、10 mまで延長可能"
          ]
        }
      ]
    },
    {
      "_key": "specs-bs-turb113",
      "_type": "dataTable",
      "anchorId": "specs-bs-turb113",
      "color": "neutral",
      "title": "BS-TURB113 現行仕様（型式・構成別）",
      "columns": [
        "仕様項目",
        "値・条件"
      ],
      "rows": [
        {
          "_key": "spec0",
          "cells": [
            "型式",
            "BS-TURB113（A：0～10 NTU／B：0～100 NTU）"
          ]
        },
        {
          "_key": "spec1",
          "cells": [
            "対応媒体",
            "純水、脱イオン水、PG25／EG25"
          ]
        },
        {
          "_key": "spec2",
          "cells": [
            "測定範囲",
            "0～10 NTU／0～100 NTU"
          ]
        },
        {
          "_key": "spec3",
          "cells": [
            "分解能",
            "0.001 NTU"
          ]
        },
        {
          "_key": "spec4",
          "cells": [
            "応答時間・測定周期",
            "<30 s（測定周期10 s）"
          ]
        },
        {
          "_key": "spec5",
          "cells": [
            "光源",
            "LED"
          ]
        },
        {
          "_key": "spec6",
          "cells": [
            "繰返し性",
            "≤1%"
          ]
        },
        {
          "_key": "spec7",
          "cells": [
            "負荷",
            "120 Ω"
          ]
        },
        {
          "_key": "spec8",
          "cells": [
            "デジタル出力",
            "RS485"
          ]
        },
        {
          "_key": "spec9",
          "cells": [
            "周囲温度",
            "0～50 °C"
          ]
        },
        {
          "_key": "spec10",
          "cells": [
            "本体材質",
            "316Lステンレス鋼、チタン合金"
          ]
        },
        {
          "_key": "spec11",
          "cells": [
            "自動洗浄（オプション）",
            "洗浄ブラシ"
          ]
        },
        {
          "_key": "spec12",
          "cells": [
            "使用圧力",
            "<6 bar"
          ]
        },
        {
          "_key": "spec13",
          "cells": [
            "寸法",
            "Φ30 × 267 mm"
          ]
        },
        {
          "_key": "spec14",
          "cells": [
            "保護等級",
            "IP68"
          ]
        }
      ]
    },
    {
      "_key": "product-links", "_type": "cardGrid", "anchorId": "products", "color": "neutral", "title": "関連するBebur製品", "cards": [
        { "_key": "product-ph", "title": "BS-PHS276｜液冷用pHセンサ", "summary": "低導電率の冷却液を含むpH監視。現行仕様と接液条件を確認してください。", "image": { "_type": "image", "asset": { "url": "/media/bs-phs276.jpg" }, "alt": "Bebur BS-PHS276液冷用pHセンサ" }, "linkLabel": "製品情報を見る", "href": "/products/water-quality/bs-phs276" },
        { "_key": "product-ec", "title": "BS-EC350｜液冷用導電率センサ", "summary": "冷却液と管理範囲に合わせてレンジを選択。各レンジの電源・温度条件を確認してください。", "image": { "_type": "image", "asset": { "url": "/media/bs-ec350.jpg" }, "alt": "Bebur BS-EC350液冷用導電率センサ" }, "linkLabel": "製品情報を見る", "href": "/products/water-quality/bs-ec350" },
        { "_key": "product-turb", "title": "BS-TURB113｜液冷用濁度センサ", "summary": "受入時と運転中の濁度監視。洗浄ブラシのオプション構成を確認してください。", "image": { "_type": "image", "asset": { "url": "/media/bs-turb113.jpg" }, "alt": "Bebur BS-TURB113液冷用濁度センサ" }, "linkLabel": "製品情報を見る", "href": "/products/water-quality/bs-turb113" },
        { "_key": "product-bt8500", "title": "BT8500｜オンライン式液中パーティクルカウンタ", "summary": "バイパスラインでの粒子数・清浄度の連続監視に。", "image": { "_type": "image", "asset": { "url": "/source-media/1763022286945333-44e697d79ca64464.jpg" }, "alt": "BT8500 オンライン式液中パーティクルカウンタ" }, "linkLabel": "製品情報を見る", "href": "/products/cleanliness/bt8500" },
        { "_key": "product-bt8200", "title": "BT8200｜オンライン式液中パーティクルカウンタ", "summary": "製造ラインや液冷系への組込み、粒子数の連続監視に。", "image": { "_type": "image", "asset": { "url": "/source-media/1763021330535352-39b6e8a21d647a43.jpg" }, "alt": "Bebur液中パーティクルカウンタの製品イメージ" }, "linkLabel": "製品情報を見る", "href": "/products/cleanliness/bt8200" },
        { "_key": "product-btp8300", "title": "BTP8300｜携帯型液中パーティクルカウンタ", "summary": "部品受入、施工前、フラッシング後の抜取検査に。", "image": { "_type": "image", "asset": { "url": "/source-media/1762148195719146-05fc5fdd5a1498d8.png" }, "alt": "BTP8300 携帯型液中パーティクルカウンタ" }, "linkLabel": "製品情報を見る", "href": "/products/cleanliness/btp8300" }
      ]
    },
    {
      "_key": "field-notes", "_type": "richText", "anchorId": "field-notes", "color": "neutral", "title": "現場での測定誤差と運用上の注意", "content": [
        { "_key": "field-intro", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "同じ計器でも設置方法が違えば、測定データの信頼性は桁違いになり得ます。現場で問題になりやすい次の6点を、導入前に確認してください。" }] },
        { "_key": "field-1h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "気泡は粒子計数の主要な誤差要因" }] },
        { "_key": "field-1p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "遮光式は気泡と固体粒子を光学的に区別できません。フラッシング中、ポンプ吸込側、補給液投入直後には微細気泡が入りやすく、計数値が数倍に過大評価され得ます。バイパス採水には脱気装置と背圧を設け、ポンプ入口や補給点の下流を避けます。" }] },
        { "_key": "field-2h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "代表性のない採水では測定値を使えない" }] },
        { "_key": "field-2p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "流れのある直管部から採り、エルボ・弁・チーズ下流の滞留部や低所ドレンは避けます。急な管径変更、気体が滞留する水平配管を減らし、試料流量を仕様書の設計値に保ちます。" }] },
        { "_key": "field-3h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "広すぎるレンジでは低濃度域の変化を捉えにくい" }] },
        { "_key": "field-3p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "導電率には媒体に合わせたレンジが必要です。脱イオン水には0～20 µS/cmを選んで洗浄終盤の微小な変化を読み取り、0～2000 µS/cmを一律に使って低値域の有効分解能を2桁分失わないようにします。精度と分解能は実際に使用するレンジで確認します。" }] },
        { "_key": "field-4h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "温度補正を省かない" }] },
        { "_key": "field-4p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "pHと導電率は温度の影響を受け、規格値にも25 °Cの条件があります。pHはPT1000による自動温度補償、導電率は25 °Cへの換算を行います。温度補償のない測定値を、供給水の温度が異なる条件間で直接比較することはできません。" }] },
        { "_key": "field-5h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "汚れ方に応じて保守間隔を決める" }] },
        { "_key": "field-5p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "濁度計はオプションの洗浄ブラシで汚れを抑える構成でも光学窓の定期点検が必要です。pH電極は使用状況に応じて校正し、不使用時は3 mol/Lまたは飽和KCl溶液に浸して保管します。保守記録と校正記録を一緒に保管しなければ、データの追跡可能性を失います。" }] },
        { "_key": "field-6h", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "工程をまたいで判定値を流用しない" }] },
        { "_key": "field-6p", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "部品出荷時、配管洗浄後、冷却液受入時、稼働中は4組の別々の判定基準です。規格番号と測定値が正しくても、別工程の結論欄へ転用すれば報告書は差し戻されます。欄、規格、状態をそれぞれ分けて記録することが最低条件です。" }] }
      ]
    },
    {
      "_key": "myths", "_type": "richText", "anchorId": "misconceptions", "color": "neutral", "title": "よくある5つの誤解", "content": [
        { "_key": "myth-1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "「濁度が正常なら清浄度も合格」：濁度には粒径分解能がありません。低い濁度値は大粒子が存在しない証明にはならず、対象部品に合う粒径別計数を別途確認します。" }] },
        { "_key": "myth-2", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "「導電率は低いほどよい」：防食剤や冷却液の配合も導電率に影響します。媒体・温度・メーカー条件を確認し、充填後の初期値と変化を評価します。" }] },
        { "_key": "myth-3", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "「50 µmフィルタなら50 µm超の粒子は残らない」：公称ろ過精度は系内の最大粒径を保証しません。バイパス、エレメント損傷、起動停止時の流動変化を考慮します。" }] },
        { "_key": "myth-4", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "「決めた時間だけ洗浄すれば合格」：循環時間は作業条件であり、清浄度の証明ではありません。採用手順に従い、洗浄後の粒子、水質、残留物を別途判定します。" }] },
        { "_key": "myth-5", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "「オンライン計器があれば採水試験は不要」：オンライン監視は推移と警報に適し、紛争時や受入判定の確認には適用方法に従った採水・再試験が必要です。両者は補完関係です。" }] }
      ]
    },
    {
      "_key": "application-case", "_type": "richText", "anchorId": "case", "color": "neutral", "title": "部品洗浄ラインへの適用例", "content": [
        { "_key": "case-1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "液冷部品の流路洗浄では、粒子数の減衰から洗浄の終点を判断するとともに、洗浄液のpH・導電率からイオン負荷の飽和を確認します。洗浄機の循環ラインにバイパス測定点を設け、主管を切断せず、元の流量を変えずにオンライン式液中パーティクルカウンタ、pHセンサ、導電率センサを組み合わせ、粒子数の減衰曲線と洗浄液の変化をリアルタイムで監視します。終点は作業員の経験に基づく時間設定ではなく測定データで判定します。接液材と洗浄剤の適合性を事前に確認します。" }] },
        { "_key": "case-2", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "Beburの公開技術資料によると、この構成はBoyd宝徳の東莞工場における液冷部品の洗浄工程に採用され、固体粒子、イオン性不純物、酸・アルカリ度をオンライン監視して洗浄効果を工程へリアルタイムでフィードバックしました。同資料は、統合後に製品の不良率が改善したとも述べています。" }] },
        { "_key": "case-3", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "事例の範囲：公開資料が示すのは統合方法と測定点の配置であり、他の案件での効果を保証するものではありません。実際の結果は洗浄工程、ろ過構成、採水の代表性、作業手順に左右されます。事例の数値を引用する際は、測定条件と統計上の算出方法を併記します。" }] }
      ]
    },
    {
      "_key": "faq", "_type": "richText", "anchorId": "faq", "color": "blue", "title": "よくある質問", "content": [
        { "_key": "faq-intro", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "日本規格と対象別の技術指針を使い分け、計器の選定・測定条件・工程ごとの判定を整理します。" }] },
        { "_key": "faq-1q", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "コールドプレート式液冷にオンライン粒子計は必須ですか？" }] },
        { "_key": "faq-1a", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "すべてのコールドプレート式液冷に対し、オンライン粒子計を一律に設置必須とするものではありません。機器メーカーの要求と案件の技術仕様を確認します。微細流路の閉塞リスクやフィルタ効果を評価する場合は、濁度だけでは粒径帯を判別できないため、オンライン粒子計または抜取検査を組み合わせることを推奨します。" }] },
        { "_key": "faq-2q", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "JIS、ASHRAE、OCPはどのように使い分けますか？" }] },
        { "_key": "faq-2a", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "日本の適用可能な試験方法にはJISを優先し、データセンター液冷の設計・運用はASHRAEやOCPの対象別指針で補います。JIS B 9933は油圧作動油のコード表示が本来の対象で、冷却液の合格等級を定める規格ではありません。ASHRAEの白書とOCPの指針も国家強制規格ではありません。採用文書、対象媒体、判定条件を案件ごとに記録します。" }] },
        { "_key": "faq-3q", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "二次側導電率の合格上限はいくつですか？" }] },
        { "_key": "faq-3a", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "すべての冷却液に共通する上限値を、このページでは設定していません。水基、PG系、EG系では処方や添加剤が異なり、施設側とサーバー側でも管理条件が異なります。適用する指針と冷却液・機器メーカーの指定に基づき、温度換算条件、初期値、警報値、対応手順を定めます。洗浄水の値を充填後の冷却液へ転用しないでください。" }] },
        { "_key": "faq-4q", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "受入時と稼働中のpHはどう判定しますか？" }] },
        { "_key": "faq-4a", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "使用する冷却液と接液材の組合せについて、機器・冷却液メーカーが指定する範囲を確認します。受入時のロット、濃度、温度、pHを記録し、稼働中は指定範囲と初期値からの変化の両方を評価します。金属の種類だけから全処方共通の許容範囲を決めず、警報時は校正確認と採水・再試験を行います。" }] },
        { "_key": "faq-5q", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "濁度計で粒子計を代替できますか？" }] },
        { "_key": "faq-5a", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "できません。濁度は懸濁物による光学的な減衰の総量、ISO 4406は4、6、14 µm(c)超の粒径帯ごとの粒子数を3桁のコードで表す方法です。同じ1 NTUでも、微小粒子が多数ある場合と大粒子が少数ある場合ではコールドプレートの微細流路へのリスクがまったく異なります。濁度は傾向監視・警報、粒子数は清浄度等級の判定・受入検査に用い、両者は補完関係にあります。" }] },
        { "_key": "faq-6q", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "フラッシング後の水が合格なら、部品の清浄度も合格ですか？" }] },
        { "_key": "faq-6a", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "いいえ。洗浄後の水のpH・導電率・濁度は、その水の状態を示します。部品の清浄度は、規定した抽出・採水方法による粒径別個数などで別途確認します。測定対象、工程、単位が違うため互いに代替できず、同じ判定欄にも記載できません。" }] },
        { "_key": "faq-7q", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "液中粒子の計数に脱気が必要なのはなぜですか？" }] },
        { "_key": "faq-7a", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "遮光式では粒子がレーザー光を遮るときのパルスを数えます。気泡も固体粒子に近い光学的挙動を示し、粒子として計数されて値が大きく過大になることがあります。フラッシング中、ポンプ吸込側、補給直後は微細気泡が混入しやすいため、バイパスに脱気装置を設け、採水配管の背圧を保ち、ポンプ入口を採水点にしないことが、使用可能なデータを得る前提です。" }] },
        { "_key": "faq-8q", "_type": "block", "style": "h3", "markDefs": [], "children": [{ "_type": "span", "text": "水質センサは供給側と戻り側のどちらに置きますか？" }] },
        { "_key": "faq-8a", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "供給側と戻り側に対で設置することを推奨します。供給側はコールドプレートに入る前の状態、戻り側は負荷を通過した後の変化を示し、その差から系内の汚染進行とフィルタの作用を見分けられます。1点だけなら現在の状態は見えても、汚染源の切り分けやフィルタ・バイパス浄化の効果評価は困難です。1点しか設けられない場合は戻り主管を優先し、この限界を報告書へ記載します。" }] }
      ]
    },
    {
      "_key": "closing", "_type": "richText", "anchorId": "closing", "color": "neutral", "title": "基準、測定箇所、計器の順に決める", "content": [
        { "_key": "closing-1", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "清浄度管理は、先に計器を買い、次に設置場所を探し、最後に規格を調べるという逆の順序になりがちです。まず対象物と工程、適用する規格・契約上の判定値を明確にし、次に代表性のある測定箇所と採水方法を決め、その条件を満たす計器を選びます。判定基準を誤れば、高い測定精度があっても報告書は信頼されません。" }] },
        { "_key": "closing-2", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "コールドプレート式液冷システムの水質・粒子監視を計画する際は、媒体と判定基準に合う測定レンジ、採水と設置の条件、通信と保守の順に確認してください。4種類の計器の詳しい仕様と測定原理は、以下の関連記事を参照できます。" }] }
      ]
    },
    {
      "_key": "source-related-readings", "_type": "cardGrid", "anchorId": "related-readings", "color": "neutral", "title": "関連記事", "cards": [
        { "_key": "related-manifold", "title": "液冷システム用マニホールドの清浄度検査ソリューション", "summary": "マニホールドの清浄度検査方法と判定基準。", "linkLabel": "記事を見る", "href": "https://www.bebur.net/fuwu/manifold-cleanliness-test.html" },
        { "_key": "related-bt8500", "title": "BT8500｜オンライン式液中パーティクルカウンタ", "summary": "製品情報と測定仕様。", "linkLabel": "製品を見る", "href": "/products/cleanliness/bt8500" },
        { "_key": "related-bt8200", "title": "BT8200｜オンライン式液中パーティクルカウンタ", "summary": "製品情報と測定仕様。", "linkLabel": "製品を見る", "href": "/products/cleanliness/bt8200" },
        { "_key": "related-btp8300", "title": "BTP8300｜携帯型液中パーティクルカウンタ", "summary": "製品情報と測定仕様。", "linkLabel": "製品を見る", "href": "/products/cleanliness/btp8300" }
      ]
    },
    {
      "_key": "source-authorship", "_type": "richText", "anchorId": "about-article", "color": "neutral", "title": "この記事について", "content": [
        { "_key": "source-author", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "技術情報：Bebur 液冷アプリケーションエンジニアリングチーム。日本向け規格・技術指針の整理およびお問い合わせ窓口：新樹産業株式会社。" }] },
        { "_key": "source-boundary", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "日本向けの参照体系としてJISを優先し、ASHRAE・OCPの対象別技術指針を補足しています。各文書の適用範囲と、規格要件ではない工学上の推奨を区別しています。計器仕様は本改訂で変更していません。この記事は適合認証や性能の保証を意味せず、最終判定には規格本文、機器・冷却液メーカーの条件、契約・技術協定を用います。" }] },
        { "_key": "source-feedback", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "測定計画や適用文書については、日本国内窓口の新樹産業株式会社へお問い合わせください。対象媒体、設備構成、必要な検査内容を確認します。" }] },
        { "_key": "source-history", "_type": "block", "style": "normal", "markDefs": [], "children": [{ "_type": "span", "text": "2026-11-11 初版公開。2026-11-15 日本向け規格・技術指針の参照体系を改訂。" }] }
      ]
    },
    {
      "_key": "references",
      "_type": "cardGrid",
      "anchorId": "references",
      "color": "neutral",
      "title": "規格・技術情報の参照先",
      "cards": [
        {
          "_key": "ref-gb48023",
          "title": "JIS K 0102-1｜工業用水等の試験方法",
          "summary": "日本規格協会の規格情報。2023年追補も合わせて確認します。",
          "linkLabel": "規格情報を見る",
          "href": "https://webdesk.jsa.or.jp/books/W11M0090/?bunsyo_id=JIS+K+0102-1%3A2021"
        },
        {
          "_key": "ref-miit",
          "title": "JIS B 9933｜粒子汚染度のコード表示",
          "summary": "油圧作動油を対象とする規格。冷却液での使用は適用性を確認します。",
          "linkLabel": "規格情報を見る",
          "href": "https://webdesk.jsa.or.jp/books/W11M0090/?bunsyo_id=JIS+B+9933%3A2023"
        },
        {
          "_key": "ref-association",
          "title": "ASHRAE TC 9.9｜Water-Cooled Servers",
          "summary": "施設側・サーバー側の水質、ろ過、接液材料などを扱う技術白書。",
          "linkLabel": "技術白書を見る",
          "href": "https://www.ashrae.org/File%20Library/Technical%20Resources/Bookstore/WhitePaper_TC099-WaterCooledServers.pdf"
        },
        {
          "_key": "ref-national",
          "title": "OCP｜水基冷却液のガイドライン",
          "summary": "単相冷板式ラックのTCSを対象に、洗浄・充填・運用監視を整理。",
          "linkLabel": "ガイドラインを見る",
          "href": "https://www.opencompute.org/documents/guidelines-for-using-water-based-transfer-fluids-in-single-phase-cold-plate-based-liquid-cooled-racks-final-pdf"
        },
        {
          "_key": "ref-clause",
          "title": "OCP｜PG系冷却液・冷板関連文書",
          "summary": "PG系伝熱液、冷板、回路などの公式文書を掲載。採用版と対象を確認します。",
          "linkLabel": "公式文書一覧を見る",
          "href": "https://www.opencompute.org/projects/cooling-environments/cold-plate/"
        },
        {
          "_key": "ref-ocp-manifold",
          "title": "OCP｜TCSマニホールドの投運前準備",
          "summary": "液冷データセンターの列マニホールドを対象とする準備・確認の指針。",
          "linkLabel": "ガイドラインを見る",
          "href": "https://www.opencompute.org/documents/ocp-document-submission-guidelines-for-pre-commission-preparation-of-technology-cooling-system-tcs-row-manifolds-revq-pdf-1/"
        }
      ]
    },
    {
      "_key": "contact", "_type": "cta", "anchorId": "contact", "color": "blue", "title": "液冷系の測定計画をご相談ください", "summary": "対象の冷却液、管理基準、配管図、採水条件をもとに、測定点と計器構成を検討します。日本でのご相談窓口は新樹産業株式会社です。", "label": "お問い合わせ", "href": "/contact"
    }
  ]
}
